<!DOCTYPE html><html lang="ko"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1.0"><title>디스플레이 라인과 전력품질 — 24시간 공정이 전압 흔들림을 못 견디는 이유</title><meta name="description" content="OLED·TFT-LCD 라인은 24시간 연속공정이라 수 밀리초의 순간전압강하도 설비 트립과 재공품 손실로 이어진다. 배터리리스 보상 기술이 필요한 이유를 정리한다."><link rel="canonical" href="https://intro.wesco.works/blog/display-fab-power-quality/"><link rel="alternate" hreflang="ko" href="https://intro.wesco.works/blog/display-fab-power-quality/"><link rel="alternate" hreflang="en" href="https://intro.wesco.works/blog/en/display-fab-power-quality/"><link rel="alternate" hreflang="x-default" href="https://intro.wesco.works/blog/display-fab-power-quality/"><meta property="og:type" content="article"><meta property="og:title" content="디스플레이 라인과 전력품질 — 24시간 공정이 전압 흔들림을 못 견디는 이유"><meta property="og:description" content="OLED·TFT-LCD 라인은 24시간 연속공정이라 수 밀리초의 순간전압강하도 설비 트립과 재공품 손실로 이어진다. 배터리리스 보상 기술이 필요한 이유를 정리한다."><meta property="og:url" content="https://intro.wesco.works/blog/display-fab-power-quality/"><link rel="icon" type="image/x-icon" href="https://intro.wesco.works/favicon.ico"><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800&family=Noto+Sans+KR:wght@300;400;500;700&display=swap" rel="stylesheet"><style>
:root{
  --c-red:#C13816; --c-red-dk:#9C2C10; --c-red-lt:#FBEEE8;
  --c-head:#2C2924; --c-text:#4A4641; --c-gray:#78716C; --c-gray-lt:#A8A29E;
  --c-bg:#FDFCF9; --c-bg-soft:#F7F4EE; --c-divider:#E0DBD3; --c-accent:#4F6886;
  --font-ko:'Noto Sans KR','맑은 고딕',sans-serif;
  --font-en:'Inter',Arial,sans-serif;
}
*{box-sizing:border-box;margin:0;padding:0}
html{-webkit-text-size-adjust:100%}
body{font-family:var(--font-ko);color:var(--c-text);background:var(--c-bg);
  line-height:1.75;font-size:17px;-webkit-font-smoothing:antialiased}
a{color:var(--c-red);text-decoration:none}
a:hover{text-decoration:underline}
.wrap{max-width:720px;margin:0 auto;padding:0 24px}

/* 상단바 */
.topbar{border-bottom:1px solid var(--c-divider);background:var(--c-bg)}
.topbar .wrap{display:flex;align-items:center;justify-content:space-between;height:62px}
.brand{font-family:var(--font-en);font-weight:800;font-size:20px;color:var(--c-head);letter-spacing:.02em}
.brand span{color:var(--c-red)}
.topnav a{color:var(--c-gray);font-size:14px;font-weight:500;margin-left:22px}
.topnav a:hover{color:var(--c-red);text-decoration:none}

/* 글 헤더 */
.post-head{padding:56px 0 34px;border-bottom:1px solid var(--c-divider)}
.post-head .kicker{font-family:var(--font-en);font-size:12px;font-weight:700;
  letter-spacing:.14em;text-transform:uppercase;color:var(--c-red)}
.post-head h1{font-size:34px;line-height:1.32;color:var(--c-head);
  font-weight:700;margin:14px 0 12px;letter-spacing:-.01em}
.post-head .sub{font-size:18px;color:var(--c-gray);font-weight:400;line-height:1.6}
.post-meta{margin-top:20px;font-size:13px;color:var(--c-gray-lt);
  font-family:var(--font-en);display:flex;gap:14px;flex-wrap:wrap;align-items:center}
.post-meta .lang-toggle{border:1px solid var(--c-divider);border-radius:100px;
  padding:3px 12px;font-weight:600;color:var(--c-gray)}
.tags{display:flex;gap:8px;flex-wrap:wrap}
.tags .tag{background:var(--c-bg-soft);color:var(--c-gray);border:1px solid var(--c-divider);
  border-radius:100px;padding:3px 11px;font-size:12px;font-family:var(--font-ko)}

/* 본문 */
.post-body{padding:38px 0 10px}
.post-body h2{font-size:23px;color:var(--c-head);font-weight:700;
  margin:44px 0 16px;letter-spacing:-.01em;line-height:1.4}
.post-body h3{font-size:19px;color:var(--c-head);font-weight:700;margin:30px 0 12px}
.post-body p{margin:0 0 20px}
.post-body ul,.post-body ol{margin:0 0 22px;padding-left:22px}
.post-body li{margin:0 0 9px}
.post-body strong{color:var(--c-head);font-weight:700}
.post-body em{font-style:normal;color:var(--c-gray)}
.post-body hr{border:0;border-top:1px solid var(--c-divider);margin:40px 0}
.post-body blockquote{border-left:3px solid var(--c-red);padding:2px 0 2px 18px;
  margin:0 0 22px;color:var(--c-gray)}
.post-body img{max-width:100%;height:auto;border-radius:10px;margin:8px 0 24px}

/* FAQ */
.faq{margin-top:8px}
.faq dt{font-weight:700;color:var(--c-head);margin:22px 0 8px}
.faq dd{margin:0 0 8px;color:var(--c-text)}

/* CTA */
.cta{margin:44px 0 0;background:var(--c-bg-soft);border:1px solid var(--c-divider);
  border-radius:14px;padding:28px 30px}
.cta h4{font-size:18px;color:var(--c-head);margin-bottom:8px}
.cta p{font-size:15px;color:var(--c-gray);margin-bottom:16px}
.cta a.btn{display:inline-block;background:var(--c-red);color:#fff;font-weight:600;
  font-size:15px;padding:11px 22px;border-radius:8px}
.cta a.btn:hover{background:var(--c-red-dk);text-decoration:none}
.cta a.btn-ghost{background:transparent;color:var(--c-red);border:1px solid var(--c-red);margin-left:8px}
.cta a.btn-ghost:hover{background:var(--c-red);color:#fff}

/* 푸터 */
.foot{margin-top:64px;border-top:1px solid var(--c-divider);
  padding:30px 0 60px;color:var(--c-gray-lt);font-size:13px;text-align:center}
.foot a{color:var(--c-gray)}

/* 목록 */
.list-head{padding:56px 0 14px}
.list-head h1{font-size:30px;color:var(--c-head);font-weight:700}
.list-head p{color:var(--c-gray);margin-top:8px}
.list-head .lang-toggle{display:inline-block;margin-top:14px;border:1px solid var(--c-divider);
  border-radius:100px;padding:4px 14px;font-size:13px;font-weight:600;color:var(--c-gray)}
.card{display:block;padding:26px 0;border-bottom:1px solid var(--c-divider)}
.card:hover{text-decoration:none}
.card .kicker{font-family:var(--font-en);font-size:11px;font-weight:700;
  letter-spacing:.12em;text-transform:uppercase;color:var(--c-red)}
.card h2{font-size:22px;color:var(--c-head);font-weight:700;margin:8px 0 8px;line-height:1.4}
.card p{color:var(--c-gray);font-size:15px}
.card .date{font-family:var(--font-en);font-size:12px;color:var(--c-gray-lt);margin-top:10px}

@media(max-width:600px){
  body{font-size:16px}
  .post-head h1{font-size:27px}
  .post-head .sub{font-size:16px}
  .post-body h2{font-size:20px}
}
</style><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "디스플레이 라인과 전력품질 — 24시간 공정이 전압 흔들림을 못 견디는 이유", "description": "OLED·TFT-LCD 라인은 24시간 연속공정이라 수 밀리초의 순간전압강하도 설비 트립과 재공품 손실로 이어진다. 배터리리스 보상 기술이 필요한 이유를 정리한다.", "datePublished": "2026-09-08", "dateModified": "2026-09-08", "inLanguage": "ko", "mainEntityOfPage": "https://intro.wesco.works/blog/display-fab-power-quality/", "author": {"@type": "Organization", "name": "WESCO Inc.", "url": "https://www.wesco.co.kr"}, "publisher": {"@type": "Organization", "name": "WESCO Inc.", "url": "https://www.wesco.co.kr"}}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "순간전압강하(Voltage Sag)란 정확히 무엇인가요?", "acceptedAnswer": {"@type": "Answer", "text": "정격전압이 수 사이클에서 수백 밀리초 사이의 짧은 시간 동안 일부 떨어지는 전력품질 현상이다. 정전과 달리 전압이 완전히 사라지지 않고 일시적으로 낮아졌다가 복구되지만, 그 짧은 순간에도 정밀 설비는 오동작하거나 트립될 수 있다."}}, {"@type": "Question", "name": "디스플레이 라인에서 전압강하가 특히 문제가 되는 이유는 무엇인가요?", "acceptedAnswer": {"@type": "Answer", "text": "OLED 증착이나 TFT-LCD 노광·열처리 공정은 한 번 시작하면 중단 없이 수십 시간 이어지는 연속공정이다. 공정 도중 설비가 트립되면 재가동 절차뿐 아니라 그 시점에 진행 중이던 재공품(WIP)까지 손실될 수 있어 짧은 전압강하도 큰 파급을 낳는다."}}, {"@type": "Question", "name": "WESCO TSP는 무엇이며 어떻게 대응하나요?", "acceptedAnswer": {"@type": "Answer", "text": "TSP는 The Second Power의 약자로, EDLC 울트라커패시터 기반의 저압(1kV 이하) 순간전압강하 보상장치다. 배터리를 쓰지 않는 배터리리스 구조로 중소용량은 2ms 이내, 대용량은 4ms 이내에 보상 동작을 수행하며 에너지저장부 설계수명은 10년이다."}}]}</script></head><body><header class="topbar"><div class="wrap"><a class="brand" href="https://intro.wesco.works/">WES<span>CO</span></a><nav class="topnav"><a href="https://intro.wesco.works/">홈</a><a href="https://intro.wesco.works/blog/">인사이트</a></nav></div></header><section class="post-head"><div class="wrap"><div class="kicker">WESCO Insight</div><h1>디스플레이 라인과 전력품질 — 24시간 공정이 전압 흔들림을 못 견디는 이유</h1><p class="sub">OLED·TFT-LCD 연속공정에서 순간전압강하가 재공품 손실로 이어지는 구조와 대응 방향</p><div class="post-meta"><span>2026-09-08</span><div class="tags"><span class="tag">디스플레이</span><span class="tag">OLED</span><span class="tag">전력품질</span><span class="tag">순간전압강하</span><span class="tag">TSP</span></div><a class="lang-toggle" href="https://intro.wesco.works/blog/en/display-fab-power-quality/">English</a></div></div></section><article class="post-body"><div class="wrap"><p>OLED·TFT-LCD 패널 라인은 진공증착, 노광, 식각, 열처리 공정이 수십 시간 동안 끊김 없이 이어지는 24시간 연속공정이다. 이 때문에 단 몇 밀리초 지속되는 순간전압강하만으로도 설비가 트립되고, 그 순간 진행 중이던 재공품(WIP) 전체를 재가동하거나 폐기해야 하는 구조적 취약점을 안고 있다. 배터리에 의존하지 않고 이 짧은 순간을 버텨내는 전압강하 보상 방식이 필요한 이유가 여기에 있다.</p>
<p>예를 들어 OLED 증착 챔버가 8시간째 진공 공정을 진행하던 중 인근 계통에서 낙뢰나 대형 부하 기동으로 0.1초 남짓의 전압강하가 발생하면, 챔버 내부 진공도와 온도 프로파일이 흔들리며 해당 배치 전체가 재공품 손실로 이어질 수 있다. 이런 상황은 디스플레이 라인에서 드물지 않게 반복되며, 설비 한 대의 트립이 전후 공정까지 연쇄적으로 영향을 미친다.</p>
<h2>왜 디스플레이 공정은 전압 흔들림에 특히 취약한가</h2>
<ul>
<li>진공증착(OLED), 노광, 식각, 열처리 등은 한 번 시작하면 중간에 멈출 수 없는 연속공정이다.</li>
<li>공정 챔버 내부의 진공도·온도·압력 제어는 밀리초 단위의 전원 흔들림에도 민감하게 반응한다.</li>
<li>라인 하나가 트립되면 앞뒤로 연결된 공정까지 순차적으로 지연되어 전체 생산 스케줄에 영향을 준다.</li>
</ul>
<h2>순간전압강하는 왜 발생하는가</h2>
<p>순간전압강하는 정격전압의 일부가 수 사이클에서 수백 밀리초 사이의 짧은 시간 동안 떨어지는 현상으로, 낙뢰, 계통 고장, 인근 대형 설비의 기동전류 등이 주요 원인으로 꼽힌다. IEEE 조사에 따르면 일반적인 산업 현장에서는 연간 약 60~70회의 순간전압강하가 발생하는 것으로 보고된다. 24시간 무정지로 돌아가는 디스플레이 라인 입장에서 이는 결코 낮은 빈도가 아니며, 순간정전과 구분되는 별도의 대응이 필요한 이유이기도 하다.</p>
<h2>설비는 얼마나 버텨야 하는가 — SEMI F47과 ITIC 커브</h2>
<p>전력품질 업계에는 설비가 전압강하 상황에서 최소한 얼마나 버텨야 하는지를 규정한 참조 기준이 있다.</p>
<ul>
<li>per SEMI F47: 정격전압의 80% 수준에서는 1초, 70% 수준에서는 0.5초, 50% 수준에서는 0.2초 동안 설비가 정상 동작을 유지해야 한다는 라이드스루 지점을 제시한다.</li>
<li>ITIC(CBEMA) 커브 역시 업계에서 널리 참조되는 설비 내성 곡선으로, 전압 변동이 이 곡선 범위 안에 있으면 일반적인 설비가 정상 동작할 수 있음을 보여준다.</li>
</ul>
<p>다만 실제 디스플레이·반도체 정밀 설비는 이러한 표준 곡선보다 훨씬 민감하게 반응하는 경우가 많아, 표준을 충족하는 것만으로는 충분하지 않고 별도의 전압강하 보상 대책이 요구된다.</p>
<h2>트립 이후 — 재가동과 재공품 손실의 구조</h2>
<p>설비가 한 번 트립되면 단순히 전원이 복구된다고 바로 정상 가동으로 돌아가지 않는다. 퍼지, 진공 재형성, 온도 재안정화 등 재가동 절차를 거치는 동안 라인은 계속 멈춰 있어야 하고, 트립 시점에 챔버 내부에 있던 재공품은 스펙을 벗어나 재작업이나 폐기 대상이 될 수 있다. 하나의 순간전압강하가 여러 공정 단계에 걸쳐 재공품 손실을 유발할 수 있다는 점이 디스플레이 라인의 대표적인 특징이다.</p>
<h2>배터리 없이 버티는 방법 — WESCO TSP</h2>
<p>WESCO TSP(The Second Power)는 EDLC 울트라커패시터 기반의 순간전압강하 보상장치로, 납축이나 리튬 배터리를 쓰지 않는 배터리리스 구조를 채택하고 있다. 중소용량은 2ms 이내, 대용량은 4ms 이내에 보상 동작이 이루어져 설비가 전압강하의 영향을 받기 전에 대응할 수 있다. 에너지저장부 설계수명이 10년이므로 주기적인 배터리 교체 없이 24시간 연속 운영되는 디스플레이 라인의 유지보수 부담을 줄일 수 있다. TSP는 저압(LV, 1kV 이하) 계통에 적용되며, 25년간 15개국 이상에 150,000대 이상 설치되어 디스플레이를 포함한 반도체·자동차·2차전지·데이터센터 등 연속공정 산업 현장에 공급되어 왔다.</p>
<h2>정리</h2>
<ul>
<li>디스플레이 라인은 연속공정 특성상 수 밀리초의 전압강하도 재공품 손실로 직결된다.</li>
<li>IEEE 조사 기준 연간 약 60~70회의 순간전압강하가 발생할 수 있어, 대응은 선택이 아니라 전제조건에 가깝다.</li>
<li>SEMI F47과 ITIC 커브는 설비가 버텨야 할 최소 기준을 제시하지만, 정밀 공정에는 이를 뛰어넘는 전압강하 보상이 필요하다.</li>
<li>설비 트립 이후의 재가동 절차와 재공품 손실은 순간전압강하 한 번으로도 여러 공정 단계에 걸쳐 발생할 수 있다.</li>
<li>WESCO TSP는 EDLC 기반 배터리리스 방식으로 2~4ms 이내 보상과 10년 설계수명을 통해 유지보수 부담 없이 라인 연속성을 지킨다.</li>
</ul><h2>자주 묻는 질문 (FAQ)</h2><dl class="faq"><dt>Q. 순간전압강하(Voltage Sag)란 정확히 무엇인가요?</dt><dd>정격전압이 수 사이클에서 수백 밀리초 사이의 짧은 시간 동안 일부 떨어지는 전력품질 현상이다. 정전과 달리 전압이 완전히 사라지지 않고 일시적으로 낮아졌다가 복구되지만, 그 짧은 순간에도 정밀 설비는 오동작하거나 트립될 수 있다.</dd><dt>Q. 디스플레이 라인에서 전압강하가 특히 문제가 되는 이유는 무엇인가요?</dt><dd>OLED 증착이나 TFT-LCD 노광·열처리 공정은 한 번 시작하면 중단 없이 수십 시간 이어지는 연속공정이다. 공정 도중 설비가 트립되면 재가동 절차뿐 아니라 그 시점에 진행 중이던 재공품(WIP)까지 손실될 수 있어 짧은 전압강하도 큰 파급을 낳는다.</dd><dt>Q. WESCO TSP는 무엇이며 어떻게 대응하나요?</dt><dd>TSP는 The Second Power의 약자로, EDLC 울트라커패시터 기반의 저압(1kV 이하) 순간전압강하 보상장치다. 배터리를 쓰지 않는 배터리리스 구조로 중소용량은 2ms 이내, 대용량은 4ms 이내에 보상 동작을 수행하며 에너지저장부 설계수명은 10년이다.</dd></dl><div class="cta"><h4>순간전압강하 대응이 필요하신가요?</h4><p>WESCO는 25년간 전력 품질 분야에서 순간전압보상장치(TSP)를 제조해 왔습니다. 라인 환경에 맞는 용량 선정과 도입을 상담해 드립니다.</p><a class="btn" href="https://tsp.wesco.works/ko/?s=blog-display-fab-power-quality">도입 문의하기</a><a class="btn btn-ghost" href="mailto:wesco@wesco.co.kr?subject=%5Bblog%3Adisplay-fab-power-quality%5D%20TSP%20%EB%8F%84%EC%9E%85%20%EB%AC%B8%EC%9D%98">메일로 문의</a></div></div></article><footer class="foot"><div class="wrap">© WESCO Co., Ltd. · Voltage Sag Protector Manufacturer · <a href="https://www.wesco.co.kr">www.wesco.co.kr</a></div></footer></body></html>